
# Especificações do Ministério da Saúde:

**Características mínimas exigidas:**

	- Ventilador mecânico microprocessado; 
	- com tela gráfica colorida; 
	- para uso em pacientes adultos, pediátricos; 
	- Que permita suporte ventilatório invasivo e não invasivo com compensação de vazamento. Modos ventilatórios: 
		- volume controlado, 
 	   - pressão controlada, 
   		- assistido/controlado (a/c), 
		- ventilação mandatória intermitente sincronizada (simv), 
		- ventilação espontânea (cpap), 
		- pressão de suporte, 
		- estratégia ventilatória que permita ventilações espontâneas em dois níveis de pressão distintos de forma sincronizada, 
		- estratégia ventilatória assistida/controlada que permita ventilar à pressão controlada com volume corrente alvo, 
		- estratégia ventilatória espontânea que permita ventilar à pressão com volume corrente alvo. 

**Deverá apresentar no mínimo os seguintes parâmetros ajustáveis através de botões e/ou teclas: **

	- volume corrente, 
	- frequência respiratória, 
	- pressão inspiratória, 
	- pressão de suporte, 
	- peep com capacidade de alcançar o valor de 45cmh20, 
	- tempo inspiratório, 
	- fluxo controlado com capacidade de alcançar o valor de 150lpm, 
	- fio2 com capacidade de ajustar valores entre 21% e 100%, 
	- sensibilidade expiratória com capacidade de alcançar o valor de 45% do fluxo inspiratório espontâneo, 
	- controle do tempo de subida (rise time), 
	- sensibilidade inspiratória (trigger) a fluxo de 0.2 a 9l/min e/ou a pressão de -0.5 a -15cmh2o.  

**Deverá possuir: **

	- pausa inspiratória e pausa expiratória, 
	- ventilação de apnéia programável para os modos espontâneos, 
	- mecanismo misturador ar/oxigênio incorporado internamente ao ventilador, 
	- tela gráfica colorida com dimensão não inferior a 12 polegadas, 
	- sensor de fluxo permanente e incorporado internamente ao ventilador. 
	- Monitorização dos seguintes parâmetros através de mostradores alfanuméricos: 
		- volume corrente expirado, 
		- volume minuto espontâneo, 
		- resistência estática, 
		- complacência estática, 
		- pressão máxima, 
		- pressão média, 
		- pressão de plateau, 
		- peep, 
		- frequência, 
		- relação I:e , 
		- fio2, 
		- auto-peep, 
		- peep total, 
		- alarmes áudiovisuais para as seguintes ocorrências: 
			- alta e baixa pressão de vias aéreas, 
			- alto e baixo volume corrente, 
			- alta frequência, 
			- apnéia, 
			- fio2, 
			- ventilador inoperante, 
			- falha de energia, 
			-bateria baixa. 
	- Bateria interna: 
		- recarregável com capacidade mínima para 30 minutos de funcionamento. 
	- Tensão elétrica de 110v/60 hz, com comutação automática para bateria. 
	- Permitindo montagens em pedestal próprio, e em paredes. 
	- O ventilador possui tela gráfica que permita a diferenciação de todas as fases do ciclo controlado e espontâneo; 
	- o ventilador deve possuir válvula expiratória que permita o controle automático de pressões indesejáveis que ocorrem devido à demanda espontânea do paciente durante os ciclos controlados; 
	- o ventilador deve possuir modo de espera (stand-by), 
	- o ventilador deve apresentar capacidade para atualização de 
	- deve possuir sistema de auto-diagnóstico que faça a compensação da complacência e a verificação de vazamento do circuito do paciente; como também, o diagnóstico técnico do equipamento. 
	- Deve possuir indicador de horas de operação para controle da manutenção preventiva. 
	- O ventilador deve possuir recomendação formal para realização de manutenção preventiva em período não inferior a 5.000 horas; 
	- o ventilador deve possuir software de interface com o usuário no idioma português; 
	- o ventilador deve possuir os seguintes acessórios para cada unidade: 
		- base móvel com rodízios; 
		- freios; 
		- braço articulado; 
		- extensão para conexão à rede de oxigênio; 
    - Com reposição de acessórios e insumos por unidade:
		- filtro bacteriológico, viral e trocador de calor e umidade - embalagem estéril – 5 a cada mês 
		- Circuito respiratório – 1 a cada ano
