# Requisitos Ventilador Mecânico
*Dr. Fernando, Eng. Bruno, UFRGS*

- Pressão máxima (Insuflação do pulmão): 30 a 35 cm H2O podendo atingir até 50
- Pressão mínima (Desinsuflação): 5 a 12 cm H2O (importante não atingir 0, precisa manter pressão positiva). É necessária uma pressão mínima residual no pulmão para não “fechar” os alvéolos. Usar válvula PEEP ou, na falta, balde d’água com coluna de água na altura da pressão mínima.
- Delta de pressão: 13 a 15 cm H2O máximo de 20
- Volume: 4 ml/kg de peso a 8 ml/kg de peso predito do paciente. Volume deve ser regulável para cada paciente.
- Frequência: 8 a 10 rpm (frequência respiratório por minuto) dependendo das condições do paciente limitar de caso emergência 20, e 28, 30 casos com outras problemas respiratórios. Depende da dureza do pulmão. A frequência deverá ser ajustável!
- Tempo de inspiração e expiração: Relação de 1:2
- Após inflar o pulmão, manter nessa pressão por 2 ou 3 segundos. Após desinflar o pulmão, manter nessa pressão por 2 ou 3 segundos. A própria caixa torácica exerce a força para retirar o ar. Basta liberar a saída de ar.
- Recomenda-se sistema invasivo (entubado) pois o não invasivo pode levar a contaminação do ambiente (ministério da saúde). Entretanto, em casos emergenciais poderá ser aceito qualquer sistema.
- Ar rico em oxigênio, mas precisa ter ar. Oxigênio puro ou muito concentrado por muito tempo leva à acidose. Precisa ter esse misturador Ar/O2
- Cada linha de ar e O2 precisa ter seu regulador de pressão. Verificar se os cilindros de ar/O2 e  se as saídas da linhas de ar/O2 de hospitais tem esses reguladores embutidos.
- Necessário umidificar o ar inspirado?
- Circuito respiratório deve ser esterilizável (preferencialmente) ou descartável.
- Necessário filtro na saída de ar, pois tem gotículas de água contaminadas vindas do pulmão.
- Oxigênio não pode entrar em contato com derivados do petróleo. Usar PTFE ou nylon.
- Inserir válvula de alta vazão que libera a saída de ar caso o paciente venha a tossir ( 30 cmH2O)
- Possuir instruções de operação intuitivas, prevendo situações de emergência.
    
